# 控制安全契约 (Control Safety Contract)

在工业 SCADA / HMI 系统中，任何对现实物理设备（泵、阀、加热器、投药机）的控制动作都伴随设备损耗、工艺越限乃至安全事故风险。本契约定义前端界面必须遵循的防误动、看门狗与控制闭环机制。

---

## 一、预选-执行两步确认 (Select-Before-Operate, SBO)

任何写操作严禁单次点击即触发硬件动作。必须采用 IEEE / IEC 标准的 SBO 流程：

1. **预选阶段 (Select)**：
   - 操作员在工艺画面上点击目标设备（例如 `P-02 污泥回流泵`）；
   - 界面高亮该设备外框（如青色光晕/虚线框），并弹出该设备的专用操作小面板（Faceplate）；
   - 此时**不产生任何控制报文**。
2. **操作初选 (Arm)**：
   - 操作员在 Faceplate 上点击关键动作（例如点击【强制停止】或将频率改为 25.0Hz）；
   - 界面弹出安全二次确认模态窗（Confirmation Dialog），显式提示操作后果：
     > “警告：当前系统实际运行 2 台，停止 P-02 将导致运行台数低于需求，可能导致集泥井液位超限。确认下发停机指令？”
3. **确认执行 (Operate)**：
   - 操作员点击【确认下发】；
   - 系统生成唯一命令包 ID（Command UID），通过 OPC UA / WebSocket 发送至网关；
   - 按钮显示 Loading/等待回读状态，禁用并发二次点击。

---

## 二、通信看门狗与状态回读 (Watchdog & Echo Verification)

严禁在发出写入请求后，前端直接乐观地修改 UI 状态（Optimistic UI Update）。

1. **指令回读判定**：
   - 前端记录当前点位值 $V_{old}$，发送目标值 $V_{target}$；
   - 启动本地看门狗定时器 $T_{timeout} = 1500ms$；
   - 在超时时间内，通过高频采集通道（100~500ms）监听 PLC 反馈点位值 $V_{actual}$；
   - 当 $|V_{actual} - V_{target}| \le \epsilon$（或开关状态翻转）时，确认写入成功，解除 Loading，记录审计日志；
2. **超时与拒绝处理**：
   - 若 $T_{timeout}$ 到达仍未收到确认，UI 弹出错误提示：“指令下发超时，现场状态未改变，请检查现场通信或联锁条件”；
   - 界面值回滚为 $V_{old}$，并记录“控制失败”日志流水。

---

## 三、安全参数范围钳位 (Range Clamping)

任何模拟量设定值（SP）或输出开度（OP）在离开前端浏览器之前，必须执行硬限幅校验：

| 参数类别 | 变量示例 | 允许区间 | 超限处理 |
|---|---|---|---|
| 变频调速命令 | `Fcmd` | $28.0 \sim 50.0\ Hz$ | 严格钳位，禁止低于最低工艺频率以防管道沉积堵塞 |
| 液位设定值 | `SP_Level` | $2.00 \sim 4.00\ m$ | 超出直接标红，阻断【确定】按钮 |
| 阀门开度 | `Valve_Pos` | $0.0 \sim 100.0\ \%$ | 自动 Round 至 1 位小数 |
| 手动增减步长 | `Step_Hz` | 每次最大 $\pm 2.0\ Hz$ | 防止操作员大幅突增引起电机冲击 |

---

## 四、控制权归属机制 (Control Ownership)

只有拥有明确控制权时，界面才允许点选写操作：

1. **就地优先 (Local Priority)**：现场设备选择开关打在“就地/手动”档时，SCADA 界面必须显示灰色/锁定图标，提示“就地控制中，远程写操作已禁止”。
2. **多终端互斥 (Multi-client Lock)**：同一时刻仅允许一个操作终端打开某台设备的写控制面板。
3. **权限分级**：
   - **监视员 (Viewer)**：只读，无法弹出操作窗口；
   - **操作员 (Operator)**：具备手自动切换、增减频、启停、告警确认权限；
   - **工程师 (Engineer)**：具备 PID 参数整定、联锁临时旁路（Bypass）、控制模式切换权限。
