# 标准操作小面板设计规范 (Faceplate Specification)

Faceplate（操作小面板）是 SCADA / HMI 中操作员对单台设备或单个控制回路进行监视、切换与微操的核心弹窗。必须统一交互模态、视觉层级与防误设计。

---

## 一、通用规格与行为准则

1. **尺寸与停靠**：
   - 基础尺寸：宽度固定 $380px \sim 440px$，高度根据内容自适应（不超过 $580px$）；
   - 唤起位置：默认就近浮动于被点击设备旁边，或居中模态弹出；具备明确的关闭按钮与顶部拖拽把手；
   - 互斥行为：同一时间只允许聚焦一个设备 Faceplate，避免多窗口混乱。
2. **面板层级划分**：
   - **头部 (Header)**：设备位号（Tag Name）、中文描述、当前手/自动模式标签、关闭按钮；
   - **状态监控区 (Status Summary)**：实际状态（运行/停机/就绪/故障）、实时主参数（频率/电流/温度/压力）；
   - **控制指令区 (Control Commands)**：手/自动切换、启动/停止/点动、频率/开度滑块；
   - **许可与联锁条件 (Permissives & Interlocks)**：启动允许条件列表（全绿才可点击启动）；
   - **底部统计区 (Footer)**：累计运行小时数、保养倒计时、最近一次操作员变更记录。

---

## 二、典型设备 Faceplate 设计

### 1. 变频泵小面板 (VFD Pump Faceplate)

```
+-------------------------------------------------------------+
| [P-01] 1# 污泥回流变频泵                 [远程自动 AUTO] [X] |
+-------------------------------------------------------------+
| 运行状态: ● 正在运行 (38.5 Hz)       反馈电流: 18.2 A        |
| 轴承温度: 42.5 ℃                   电机温升: 正常          |
+-------------------------------------------------------------+
| 【控制模式切换】                                            |
|  [ 远程自动 ] (已激活)        [ 远程手动 ] (请求切换)        |
+-------------------------------------------------------------+
| 【变频调速设定】 (28.0 ~ 50.0 Hz)                           |
|  给定值: [ 38.5 ] Hz   [-1.0] [-0.1] [+0.1] [+1.0] [应用设定]|
|  <═══════════════●════════════════════>                     |
+-------------------------------------------------------------+
| 【手动操作】 (SBO 二步确认)                                 |
|  [ 启动 P-01 ] (已互锁禁止)       [ 停止 P-01 ] (需二次确认)  |
|  [ 故障复位 ]                   [ 均时轮换保持 ]             |
+-------------------------------------------------------------+
| 【工艺允许条件 (Permissive)】                               |
|  ✓ 吸入电动蝶阀已开到位          ✓ 出水电动闸阀已开到位      |
|  ✓ 井位高于 LL (当前 3.22m)     ✓ 停机时间锁已解除          |
+-------------------------------------------------------------+
| 累计运行: 1,240 小时 | 距离下次维保: 360 小时               |
+-------------------------------------------------------------+
```

### 2. PID 调节回路小面板 (PID Loop Faceplate)

用于液位 SP 设定、出水流量设定或回流比设定：
- **三变量同屏对比**：
  - **PV (Process Value)**：实际测量值（如 $3.22\ m$）；
  - **SP (Set Point)**：控制设定目标（如 $3.20\ m$，带可编辑步进框）；
  - **OP (Output Percent)**：控制器输出（如主频命令 $38.5\ Hz$ 或开度百分比）；
- **微型趋势带 (Mini Trend)**：实时绘制最近 5 分钟 PV 跟踪 SP 的折线，直观评估闭环超调与振荡。

### 3. 开关型电动阀门小面板 (Valve Faceplate)

- 状态指示：全开（绿）、全关（灰）、开阀中（绿闪）、关阀中（灰闪）、过力矩/行程故障（红）；
- 操作按钮：【打开】、【关闭】、【停止/保持】；
- 开到位 / 关到位限位开关反馈（Limit Switch 1 & 2）。
